Version,23.2;
SimulationControl,No,No,No,No,Yes,No,1;
Building,Case600FF_opaque,0,Country,0.04,0.004,FullExterior,25,6;
Timestep,6;
SurfaceConvectionAlgorithm:Inside,TARP;
SurfaceConvectionAlgorithm:Outside,TARP;
HeatBalanceAlgorithm,ConductionTransferFunction,200;
ZoneAirHeatBalanceAlgorithm,ThirdOrderBackwardDifference;
GlobalGeometryRules,UpperLeftCorner,Counterclockwise,Relative;
Site:Location,Golden CO,39.74,-105.18,-7.0,1829.0;
Site:GroundTemperature:BuildingSurface,10,10,10,10,10,10,10,10,10,10,10,10;
Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;
RunPeriod,Annual,1,1,,12,31,,Sunday,No,No,No,Yes,Yes;
ScheduleTypeLimits,Any Number;
Schedule:Constant,AlwaysOn,Any Number,1.0;
Schedule:Constant,HeatSP,Any Number,20.0;
Schedule:Constant,CoolSP,Any Number,27.0;
Schedule:Constant,CtrlType,Any Number,4;

Material,WoodSiding,Rough,0.009,0.14,530,900,0.9,0.6,0.6;
Material,Fiberglass66,Rough,0.066,0.04,12,840,0.9,0.6,0.6;
Material,Plasterboard12,Smooth,0.012,0.16,950,840,0.9,0.6,0.6;
Material,RoofDeck19,Rough,0.019,0.14,530,900,0.9,0.6,0.6;
Material,Fiberglass1118,Rough,0.1118,0.04,12,840,0.9,0.6,0.6;
Material,Plasterboard10,Smooth,0.010,0.16,950,840,0.9,0.6,0.6;
Material,TimberFloor25,Rough,0.025,0.14,650,1200,0.9,0.6,0.6;
Material:NoMass,FloorIns,MediumRough,25.075,0.9,0.6,0.6;
Construction,Wall,WoodSiding,Fiberglass66,Plasterboard12;
Construction,Roof,RoofDeck19,Fiberglass1118,Plasterboard10;
Construction,Floor,FloorIns,TimberFloor25;

Zone,Zone1,0,0,0,0,1,1,2.7,129.6;
BuildingSurface:Detailed,wall_south,Wall,Wall,Zone1,,Outdoors,,SunExposed,WindExposed,0.5,4,
  0,0,2.7, 0,0,0, 8,0,0, 8,0,2.7;
BuildingSurface:Detailed,wall_east,Wall,Wall,Zone1,,Outdoors,,SunExposed,WindExposed,0.5,4,
  8,0,2.7, 8,0,0, 8,6,0, 8,6,2.7;
BuildingSurface:Detailed,wall_north,Wall,Wall,Zone1,,Outdoors,,SunExposed,WindExposed,0.5,4,
  8,6,2.7, 8,6,0, 0,6,0, 0,6,2.7;
BuildingSurface:Detailed,wall_west,Wall,Wall,Zone1,,Outdoors,,SunExposed,WindExposed,0.5,4,
  0,6,2.7, 0,6,0, 0,0,0, 0,0,2.7;
BuildingSurface:Detailed,roof,Roof,Roof,Zone1,,Outdoors,,SunExposed,WindExposed,0,4,
  0,6,2.7, 0,0,2.7, 8,0,2.7, 8,6,2.7;
BuildingSurface:Detailed,floor,Floor,Floor,Zone1,,Ground,,NoSun,NoWind,1,4,
  0,0,0, 0,6,0, 8,6,0, 8,0,0;
OtherEquipment,Gains,None,Zone1,AlwaysOn,EquipmentLevel,200,,,0,0.6,0;
ZoneInfiltration:DesignFlowRate,Infil,Zone1,AlwaysOn,AirChanges/Hour,,,,0.5,1,0,0,0;

Output:Variable,*,Zone Mean Air Temperature,Timestep;
Output:Variable,*,Zone Ideal Loads Zone Sensible Heating Rate,Timestep;
Output:Variable,*,Zone Ideal Loads Zone Sensible Cooling Rate,Timestep;
Output:Variable,*,Surface Inside Face Temperature,Hourly;
Output:Variable,*,Surface Outside Face Temperature,Hourly;
Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,Hourly;
Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,Hourly;
Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,Hourly;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
OutputControl:Table:Style,Comma;
Output:Table:SummaryReports,AllSummary;
